# Day-Ahead Forecasting & Dispatch Model

Grid-scale batteries earn from several markets at once. This model covers the **day-ahead
decision layer**: given yesterday's auction results and price data, how should an operator
split capacity between frequency response & wholesale arbitrage, and how much does forecast
quality actually change the outcome?

The walkthrough below follows a single winter day — 8 January 2026 — from the raw price
curve through to the dispatch the model settles on. Scroll, or select any step directly.

```js
import {SERVICE_COLOURS, SERVICE_LABELS, STRATEGY_LABELS, gbp} from "./components/theme.js";

const manifest = await FileAttachment("data/manifest.json").json();
const revenueAll = (await FileAttachment("data/revenue-monthly.parquet").parquet())
  .toArray().map((d) => ({...d, month_dt: new Date(d.month_dt)}));
const socAll = (await FileAttachment("data/soc-week.parquet").parquet())
  .toArray().map((d) => ({...d, month_dt: new Date(d.month_dt)}));
```

```js
const ALL_SERVICES = ["DCH", "DCL", "DMH", "DML", "DRH", "DRL"];
const BASE_POWER_MW = manifest.ml_mpc.params.power_mw;   // cache is computed at this rating
const DURATION_H = manifest.ml_mpc.params.duration_h;
const EFF = manifest.ml_mpc.params.efficiency_rt;
const BASE_CYCLING = manifest.ml_mpc.params.cycling_cost_per_mwh;

const bounds = (() => {
  const starts = Object.values(manifest).map((m) => m.params.start_date).filter(Boolean);
  const ends = Object.values(manifest).map((m) => m.params.end_date).filter(Boolean);
  return [new Date(d3.min(starts)), new Date(d3.max(ends))];
})();
```


```js
import {watchSteps} from "./components/scrolly.js";
const sampleDay = (await FileAttachment("data/sample-day.parquet").parquet()).toArray();
```

<div class="scrolly" id="walkthrough">
<div class="scrolly-steps">

<div class="step"><div class="step-inner">
<span class="step-num">Step 1</span>

### A day of wholesale prices

To the right are half-hourly APXMIDP prices for a random GB winter day (January 8th 2026 here). Prices
run from £73 to £291/MWh, defined by an overnight trough, a morning rise, and the evening peak when
demand is highest, wind may ease, and there is no solar generation.

That spread is the raw arbitrage opportunity: buy low, sell high.
</div></div>

<div class="step"><div class="step-inner">
<span class="step-num">Step 2</span>

### Charge cheap, discharge at the peak

The obvious arbitrage value for battery sites: Charge through the overnight trough, discharge into the evening peak.

The catch is that a 2-hour battery can only shift so much energy, and every cycle costs
something in degradation — so the model has to pick *which* periods are worth trading, not
simply trade the extremes.
</div></div>

<div class="step"><div class="step-inner">
<span class="step-num">Step 3</span>

### But frequency response pays for sitting still

NESO pays a **£/MW/h availability fee** for capacity held ready to respond within seconds,
whether or not it is ever called. That income is contracted and known a day ahead, because
the EAC auction for day D clears on D-1.

Committing to it constrains the asset: FR-committed capacity must keep charge *and*
headroom to respond in either direction, which limits how freely it can trade.
</div></div>

<div class="step"><div class="step-inner">
<span class="step-num">Step 4</span>

### Stage 1 — split the capacity

For each of the six EFA blocks the model compares two numbers: the **confirmed FR clearing
price**, and a **shadow arbitrage value** — what that MW of headroom would earn trading the
block, estimated from the price forecast.

Capacity is allocated in proportion, `fr_fraction = fr_value / (fr_value + arb_value)`, so
it flows toward whichever stream looks better that block without all-or-nothing switching.
</div></div>

<div class="step"><div class="step-inner">
<span class="step-num">Step 5</span>

### Stage 2 — dispatch under constraint

Within the arbitrage allocation, a **linear programme** plans charge and discharge at
half-hourly resolution over a rolling 48-hour horizon, re-solving every period and
executing only the first — model predictive control.

The state-of-charge trace shows the result. The shaded band is the **[10%, 90%] FR
feasibility constraint**, enforced as a hard bound: the battery must pre-position its SoC
to honour tomorrow's commitments, which is why it sometimes charges when prices are not
obviously attractive.
</div></div>

<div class="step"><div class="step-inner">
<span class="step-num">Step 6</span>

### Forecast quality is the variable under test

All three strategies run the *same* dispatch engine. Only the price signal differs:
**Perfect Foresight** sees actual day-D prices, **Naive** reuses yesterday's, and the
**ML model** — a Random Forest on lagged prices, generation mix and cyclical time features
— predicts them from information available at the end of D-1.

Where the traces diverge is the cost of forecast error. The analysis below quantifies it.
</div></div>

</div>
<div class="scrolly-graphic">
<div class="scrolly-rail" id="walkthrough-rail"></div>
<div id="walkthrough-figure"></div>
</div>
</div>

```js
const dayPrices = sampleDay.filter((d) => d.strategy === "ml_mpc")
  .map((d) => ({sp: d.sp, price: d.price}));

const cheap = [...dayPrices].sort((a, b) => a.price - b.price).slice(0, 8).map((d) => d.sp);
const dear  = [...dayPrices].sort((a, b) => b.price - a.price).slice(0, 8).map((d) => d.sp);

const traceFor = (key) => sampleDay.filter((d) => d.strategy === key)
  .map((d) => ({sp: d.sp, soc: d.soc_frac, strategy: STRATEGY_LABELS[key]}));

const spAxis = {label: "Settlement period", ticks: [1, 12, 24, 36, 48], domain: [1, 48]};
```

```js
// The walkthrough graphic is rendered imperatively rather than reactively: the
// step observer calls renderStep directly. Routing it through a reactive value
// meant the figure cell did not re-evaluate on change, and an explicit call is
// easier to follow than the dependency it replaced.
function buildFigure(s) {
  if (s <= 0) {
    return Plot.plot({height: 380, marginLeft: 55, x: spAxis,
      y: {label: "£/MWh", grid: true},
      marks: [Plot.ruleY([0]),
              Plot.line(dayPrices, {x: "sp", y: "price", stroke: "#0D7680", strokeWidth: 2})]});
  }

  if (s === 1) {
    return Plot.plot({height: 380, marginLeft: 55, x: spAxis,
      y: {label: "£/MWh", grid: true},
      marks: [
        Plot.ruleY([0]),
        Plot.line(dayPrices, {x: "sp", y: "price", stroke: "#33302E", strokeWidth: 1.5}),
        Plot.dot(dayPrices.filter((d) => cheap.includes(d.sp)),
          {x: "sp", y: "price", fill: "#0D7680", r: 5, symbol: "square"}),
        Plot.dot(dayPrices.filter((d) => dear.includes(d.sp)),
          {x: "sp", y: "price", fill: "#C9400A", r: 5}),
        Plot.text([{sp: cheap[0], price: d3.min(dayPrices, (d) => d.price)}],
          {x: "sp", y: "price", text: ["charge"], dy: 20, fill: "#0D7680", fontWeight: 600}),
        Plot.text([{sp: dear[0], price: d3.max(dayPrices, (d) => d.price)}],
          {x: "sp", y: "price", text: ["discharge"], dy: -14, fill: "#C9400A", fontWeight: 600}),
      ]});
  }

  if (s === 2 || s === 3) {
    // FR availability is flat within a block and known a day ahead; the contrast
    // with the volatile spot curve is the point.
    return Plot.plot({height: 380, marginLeft: 55, x: spAxis,
      y: {label: "£/MWh (spot)", grid: true},
      marks: [
        Plot.ruleY([0]),
        Plot.line(dayPrices, {x: "sp", y: "price", stroke: "#33302E",
                              strokeWidth: 1.2, strokeOpacity: 0.45}),
        Plot.ruleX([8.5, 16.5, 24.5, 32.5, 40.5],
          {stroke: "#9C948E", strokeDasharray: "3 3"}),
        Plot.text(d3.range(6).map((i) => ({x: i * 8 + 4.5, label: `EFA ${i + 1}`})),
          {x: "x", y: d3.max(dayPrices, (d) => d.price) * 0.96,
           text: "label", fill: "#66605C", fontSize: 10}),
      ]});
  }

  const traces = s >= 5
    ? ["pf_mpc", "naive_mpc", "ml_mpc"].flatMap(traceFor)
    : traceFor("ml_mpc");

  return Plot.plot({
    height: 380, marginLeft: 55, x: spAxis,
    y: {label: "State of charge", domain: [0, 1], tickFormat: ".0%", grid: true},
    color: {legend: s >= 5, domain: Object.values(STRATEGY_LABELS),
            range: ["#4E8A3C", "#C9400A", "#0D7680"]},
    marks: [
      Plot.rect([{y1: 0.1, y2: 0.9}], {y1: "y1", y2: "y2", fill: "#0D7680", fillOpacity: 0.07}),
      Plot.ruleY([0.1, 0.9], {stroke: "#0D7680", strokeDasharray: "4 3"}),
      Plot.line(traces, {x: "sp", y: "soc",
                         stroke: s >= 5 ? "strategy" : () => "#0D7680", strokeWidth: 2}),
    ],
  });
}

{
  const root = document.getElementById("walkthrough");
  const target = document.getElementById("walkthrough-figure");
  const rail = document.getElementById("walkthrough-rail");
  if (root && target) {
    const stop = watchSteps(root, (i) => target.replaceChildren(buildFigure(i)), {rail});
    invalidation.then(stop);
  }
}
```

## The model in full

## Controls

```js
const powerMw = view(Inputs.range([1, 500], {
  label: "Asset power (MW)", value: BASE_POWER_MW, step: 1,
}));
const strategyPick = view(Inputs.radio(Object.keys(STRATEGY_LABELS), {
  label: "Price signal", value: "pf_mpc", format: (k) => STRATEGY_LABELS[k],
}));
const servicePick = view(Inputs.checkbox(ALL_SERVICES, {
  label: "FR services", value: ALL_SERVICES,
  format: (s) => `${s} — ${SERVICE_LABELS[s]}`,
}));
const includeArb = view(Inputs.toggle({label: "Include wholesale arbitrage", value: true}));
const fromPick = view(Inputs.date({label: "From", value: bounds[0], min: bounds[0], max: bounds[1]}));
const toPick = view(Inputs.date({label: "To", value: bounds[1], min: bounds[0], max: bounds[1]}));
```

```js
// Revenue scales linearly with power at fixed duration, so display scaling is exact —
// the same post-filter the Streamlit app applied to the cached monthly table.
const scale = powerMw / BASE_POWER_MW;
const chosen = new Set(servicePick);

// The cached table is monthly, and the cache bounds are mid-month dates
// (2021-09-16 / 2026-08-17). Comparing a month-start against a mid-month bound
// would silently drop the first and last months, so widen to whole months —
// matching the period-level filter the Streamlit app applied.
const fromMonth = d3.utcMonth.floor(fromPick);
const toMonth = d3.utcMonth.floor(toPick);
const inRange = (d) => d.month_dt >= fromMonth && d.month_dt <= toMonth;

const monthly = revenueAll
  .filter((d) => d.strategy === strategyPick && inRange(d))
  .map((d) => {
    const row = {month_dt: d.month_dt};
    for (const s of ALL_SERVICES) row[`${s}_rev`] = chosen.has(s) ? (d[`${s}_rev`] ?? 0) * scale : 0;
    row.imbalance_revenue_gbp = includeArb ? (d.imbalance_revenue_gbp ?? 0) * scale : 0;
    // No arbitrage dispatch means no cycling, so the wear cost goes with it
    row.cycling_cost_gbp = includeArb ? (d.cycling_cost_gbp ?? 0) * scale : 0;
    row.mwh_cycled = includeArb ? (d.mwh_cycled ?? 0) * scale : 0;
    return row;
  })
  .sort((a, b) => a.month_dt - b.month_dt);

function summarise(rows, mw) {
  if (!rows.length) return null;
  const svc = {};
  for (const s of ALL_SERVICES) svc[s] = d3.sum(rows, (d) => d[`${s}_rev`]);
  const arb = d3.sum(rows, (d) => d.imbalance_revenue_gbp);
  const cyc = d3.sum(rows, (d) => d.cycling_cost_gbp);
  const gross = d3.sum(Object.values(svc)) + arb;
  const net = gross - cyc;
  const years = rows.length / 12;
  // Negative streams are kept: FR services can clear below zero, and filtering
  // them out would hide that from the breakdown table and the revenue stack.
  const breakdown = Object.fromEntries(
    Object.entries({...svc, Arbitrage: arb}).filter(([, v]) => v !== 0)
  );
  return {
    gross, cyc, net, years,
    annualised: years > 0 ? net / years : 0,
    perMw: years > 0 && mw > 0 ? net / years / mw : 0,
    mwhCycled: d3.sum(rows, (d) => d.mwh_cycled),
    breakdown,
    top: d3.greatest(Object.entries(breakdown), (d) => d[1])?.[0] ?? "—",
  };
}

const summary = summarise(monthly, powerMw);
```

## Results

<div class="grid grid-cols-4">
<div class="card kpi"><h2>Total net revenue</h2><span class="big">${summary ? gbp(summary.net) : "—"}</span></div>
<div class="card kpi"><h2>Annualised net</h2><span class="big">${summary ? gbp(summary.annualised) : "—"}</span><div class="muted">per year</div></div>
<div class="card kpi"><h2>Revenue per MW</h2><span class="big">${summary ? "£" + (summary.perMw / 1e3).toFixed(1) + "k" : "—"}</span><div class="muted">per MW per year</div></div>
<div class="card kpi"><h2>Top revenue stream</h2><span class="big">${summary ? (SERVICE_LABELS[summary.top] ?? summary.top) : "—"}</span></div>
</div>

Modelling a **${powerMw} MW / ${(powerMw * DURATION_H).toFixed(0)} MWh** asset
(${DURATION_H}h duration, ${(EFF * 100).toFixed(0)}% round-trip efficiency) using
**${STRATEGY_LABELS[strategyPick]}** price signals and MPC dispatch over a rolling 48-hour horizon.

### Monthly revenue stack

```js
const streams = [...ALL_SERVICES.map((s) => ({key: `${s}_rev`, label: s})),
                 {key: "imbalance_revenue_gbp", label: "Arbitrage"}];

const stacked = monthly.flatMap((d) => [
  ...streams
    .filter((s) => (d[s.key] ?? 0) !== 0)
    .map((s) => ({month: d.month_dt, stream: SERVICE_LABELS[s.label] ?? s.label,
                  colourKey: s.label, value: d[s.key] / 1e3})),
  ...(d.cycling_cost_gbp > 0
    ? [{month: d.month_dt, stream: "Cycling wear cost", colourKey: "Cycling cost",
        value: -d.cycling_cost_gbp / 1e3}]
    : []),
]);

const streamDomain = [...ALL_SERVICES.map((s) => SERVICE_LABELS[s]), "Arbitrage", "Cycling wear cost"];
const streamRange = [...ALL_SERVICES.map((s) => SERVICE_COLOURS[s]),
                     SERVICE_COLOURS.Arbitrage, SERVICE_COLOURS["Cycling cost"]];

display(Plot.plot({
  height: 430, marginLeft: 62,
  x: {label: null, interval: "month"},
  y: {label: "£k", grid: true},
  color: {domain: streamDomain, range: streamRange, legend: true},
  marks: [
    Plot.ruleY([0]),
    Plot.rectY(stacked, {x: "month", y: "value", fill: "stream", interval: "month",
                         tip: true, order: streamDomain}),
  ],
}));
```

Each bar shows gross revenue by stream for that month (positive) and cycling wear cost
(negative, dark red). Net revenue is the algebraic sum of all segments — months with
heavier arbitrage dispatch carry larger cycling deductions.

### Average weekly SoC profile

```js
// Recombine the pre-aggregated sufficient statistics over the selected months.
// Summing count/total/total_sq recovers the exact mean and sd of the raw trajectory.
const socWeek = (() => {
  const rows = socAll.filter(
    (d) => d.strategy === strategyPick && inRange(d)
  );
  return Array.from(
    d3.rollup(rows, (v) => {
      const n = d3.sum(v, (d) => d.n);
      const mean = d3.sum(v, (d) => d.total) / n;
      const variance = Math.max(d3.sum(v, (d) => d.total_sq) / n - mean * mean, 0);
      const sd = Math.sqrt(variance);
      return {mean, lo: Math.max(mean - sd, 0), hi: Math.min(mean + sd, 1)};
    }, (d) => d.period_in_week),
    ([p, s]) => ({period: p, ...s})
  ).sort((a, b) => a.period - b.period);
})();

const DAYS = ["Mon", "Tue", "Wed", "Thu", "Fri", "Sat", "Sun"];

display(Plot.plot({
  height: 340, marginLeft: 55, marginRight: 55,
  x: {label: "Day of week", ticks: d3.range(7).map((d) => d * 48),
      tickFormat: (d) => DAYS[d / 48], domain: [0, 336]},
  y: {label: "State of charge", domain: [0, 1], tickFormat: ".0%", grid: true},
  marks: [
    // FR feasibility band — a hard constraint in the MPC LP
    Plot.rect([{y1: 0.1, y2: 0.9}], {y1: "y1", y2: "y2", fill: "#0D7680", fillOpacity: 0.08}),
    Plot.ruleY([0.1, 0.9], {stroke: "#0D7680", strokeDasharray: "4 3", strokeWidth: 1}),
    Plot.ruleX(d3.range(1, 7).map((d) => d * 48), {stroke: "grey", strokeOpacity: 0.3, strokeDasharray: "2 3"}),
    Plot.areaY(socWeek, {x: "period", y1: "lo", y2: "hi", fill: "#C9400A", fillOpacity: 0.12}),
    Plot.line(socWeek, {x: "period", y: "mean", stroke: "#C9400A", strokeWidth: 2}),
    Plot.tip(socWeek, Plot.pointerX({
      x: "period", y: "mean",
      title: (d) => `${DAYS[Math.floor(d.period / 48)]} SP ${(d.period % 48) + 1}\nmean ${(d.mean * 100).toFixed(1)}%\n±1 sd ${(d.lo * 100).toFixed(1)}–${(d.hi * 100).toFixed(1)}%`,
    })),
  ],
}));
```

Mean state-of-charge at each half-hourly slot across the backtest, folded onto an average
week. The orange band is ±1 standard deviation across all weeks; the teal band marks the
**[10%, 90%] FR feasibility constraint** enforced as a hard bound in the rolling LP. The
pre-conditioning behaviour driven by the next block's FR obligations is visible in the shape.

### Cumulative revenue by stream

```js
const cumulative = (() => {
  const out = [];
  for (const s of streams) {
    let run = 0;
    for (const d of monthly) {
      run += d[s.key] ?? 0;
      if (run !== 0) out.push({month: d.month_dt, stream: SERVICE_LABELS[s.label] ?? s.label, value: run / 1e6});
    }
  }
  return out;
})();

display(Plot.plot({
  height: 380, marginLeft: 58,
  x: {label: null},
  y: {label: "Cumulative revenue (£M)", grid: true},
  color: {domain: streamDomain.slice(0, 7), range: streamRange.slice(0, 7), legend: true},
  marks: [
    Plot.ruleY([0]),
    Plot.line(cumulative, {x: "month", y: "value", stroke: "stream", strokeWidth: 1.8}),
  ],
}));
```

```js
display(summary ? Inputs.table(
  Object.entries(summary.breakdown)
    .map(([k, v]) => ({
      Stream: SERVICE_LABELS[k] ?? k,
      Revenue: gbp(v),
      "Share of gross": `${((v / summary.gross) * 100).toFixed(1)}%`,
    }))
    .sort((a, b) => d3.descending(
      summary.breakdown[Object.keys(SERVICE_LABELS).find((s) => SERVICE_LABELS[s] === a.Stream) ?? a.Stream],
      summary.breakdown[Object.keys(SERVICE_LABELS).find((s) => SERVICE_LABELS[s] === b.Stream) ?? b.Stream]
    )),
  {rows: 8, width: {Stream: 160}}
) : html`<i>No results for this selection.</i>`);
```

## Strategy comparison

Three price-signal strategies run the same MPC dispatch engine on the same asset, isolating
how much *forecast quality* — not the optimiser — affects operational revenue.

| Strategy | Price signal | What it represents |
|---|---|---|
| **Perfect Foresight** | Actual day-D wholesale prices | Theoretical ceiling — needs advance knowledge of the future |
| **Naive\*** | Yesterday's prices (day D-1) | Zero-skill floor — any real model must beat this |
| **ML Model** | Random Forest forecast | Realistic best case, using features available at end of day D-1 |

```js
// Apply the identical filter and scaling to all three strategies so the comparison
// reflects whatever selection is active above.
const allSummaries = Object.fromEntries(Object.keys(STRATEGY_LABELS).map((key) => {
  const rows = revenueAll
    .filter((d) => d.strategy === key && inRange(d))
    .map((d) => {
      const row = {month_dt: d.month_dt};
      for (const s of ALL_SERVICES) row[`${s}_rev`] = chosen.has(s) ? (d[`${s}_rev`] ?? 0) * scale : 0;
      row.imbalance_revenue_gbp = includeArb ? (d.imbalance_revenue_gbp ?? 0) * scale : 0;
      row.cycling_cost_gbp = includeArb ? (d.cycling_cost_gbp ?? 0) * scale : 0;
      row.mwh_cycled = includeArb ? (d.mwh_cycled ?? 0) * scale : 0;
      return row;
    })
    .sort((a, b) => a.month_dt - b.month_dt);
  return [key, summarise(rows, powerMw)];
}));

const pf = allSummaries.pf_mpc, nv = allSummaries.naive_mpc, ml = allSummaries.ml_mpc;
// Mirrors compute_revenue_gap() in price_forecast.py: the denominator is the
// capturable headroom between the zero-skill floor and the ceiling, and it goes
// to zero when there is no arbitrage opportunity to capture. A bare !== check
// lets the ratio explode when the two sit within a pound of each other.
const foresightDenom = pf && nv ? pf.net - nv.net : 0;
const foresightRatio = pf && nv && ml && Math.abs(foresightDenom) >= 1
  ? (ml.net - nv.net) / foresightDenom : null;
const arbRatio = pf?.breakdown.Arbitrage
  ? (ml?.breakdown.Arbitrage ?? 0) / pf.breakdown.Arbitrage : null;
```

<div class="grid grid-cols-2">
<div class="card">${resize((width) => Plot.plot({
  width, height: 360, marginLeft: 62, marginBottom: 42,
  x: {label: null, domain: ["naive_mpc", "ml_mpc", "pf_mpc"],
      tickFormat: (k) => ({naive_mpc: "Naive*", ml_mpc: "ML Model", pf_mpc: "Perfect Foresight"})[k]},
  y: {label: "Annualised net (£k / MW / yr)", grid: true, zero: true},
  color: {domain: ["naive_mpc", "ml_mpc", "pf_mpc"], range: ["#C9400A", "#0D7680", "#4E8A3C"]},
  marks: [
    Plot.ruleY([0]),
    Plot.barY(Object.entries(allSummaries).filter(([, s]) => s),
      {x: (d) => d[0], y: (d) => d[1].perMw / 1e3, fill: (d) => d[0]}),
    Plot.text(Object.entries(allSummaries).filter(([, s]) => s),
      {x: (d) => d[0], y: (d) => d[1].perMw / 1e3, dy: -8,
       text: (d) => `£${(d[1].perMw / 1e3).toFixed(1)}k`}),
  ],
}))}</div>
<div class="card">
<h2>Reading the chart</h2>
<p>The three bars define a range. <b>Naive*</b> sets the zero-skill floor — what you would
earn with no forecasting capability at all. <b>Perfect Foresight</b> is the ceiling, the
maximum extractable revenue if you knew the future. <b>ML Model</b> sits between them, and
the question is how close it gets to the ceiling.</p>
<p>The <b>foresight ratio</b> quantifies this as a fraction of the capturable improvement:
<code>(ML − Naive) / (PF − Naive)</code>. Published GB and European price-forecasting
literature treats 70–85% as strong performance.</p>
<p><span class="big">${foresightRatio == null ? "—" : (foresightRatio * 100).toFixed(1) + "%"}</span><br>
<span class="muted">foresight ratio${arbRatio == null ? "" : ` · ${(arbRatio * 100).toFixed(1)}% of perfect-foresight arbitrage captured`}</span></p>
</div>
</div>

```js
display(Inputs.table(
  Object.entries(allSummaries).filter(([, s]) => s).map(([key, s]) => ({
    Strategy: STRATEGY_LABELS[key],
    "Total net": gbp(s.net),
    "Annualised": gbp(s.annualised),
    "£k / MW / yr": (s.perMw / 1e3).toFixed(1),
    "Arbitrage": gbp(s.breakdown.Arbitrage ?? 0),
    "Cycling cost": gbp(s.cyc),
    "MWh cycled": d3.format(",.0f")(s.mwhCycled),
  })),
  {rows: 4, width: {Strategy: 170}}
));
```

### ML model detail — Random Forest

The ML strategy predicts the 48 half-hourly APXMIDP prices for day D using features
available at the end of day D-1. Tree-based ensembles suit this problem: the feature set is
tabular (lagged prices, generation-mix ratios, temporal encodings) rather than sequential,
they need no feature scaling, and they yield interpretable importances.

```js
const importances = (manifest.ml_mpc.feature_importances ?? []).slice(0, 12);

display(importances.length ? Plot.plot({
  height: 360, marginLeft: 165,
  x: {label: "Importance", grid: true},
  y: {label: null, domain: importances.map((d) => d.feature)},
  marks: [
    Plot.barX(importances, {x: "importance", y: "feature", fill: "#0D7680"}),
    Plot.text(importances, {x: "importance", y: "feature", dx: 4, textAnchor: "start",
                            text: (d) => d.importance.toFixed(3)}),
  ],
}) : html`<i>No feature importances in the manifest — re-run scripts/precompute_cache.py.</i>`);
```

```js
const m = manifest.ml_mpc.model_metrics;
display(Inputs.table([
  {Metric: "RMSE (£/MWh)", Train: m.train.rmse, Test: m.test.rmse},
  {Metric: "MAE (£/MWh)", Train: m.train.mae, Test: m.test.mae},
  {Metric: "Spearman ρ", Train: m.train.spearman, Test: m.test.spearman},
  {Metric: "Spike-RMSE (£/MWh)", Train: m.train.spike_rmse, Test: m.test.spike_rmse},
  {Metric: "Observations", Train: d3.format(",")(m.train.n_samples), Test: d3.format(",")(m.test.n_samples)},
], {rows: 6, width: {Metric: 190}}));
```

Training uses an expanding window ending before **${manifest.ml_mpc.params.test_start}**;
everything after that date is held out. Spike-RMSE measures error on top-decile price
periods, where arbitrage revenue concentrates. Spearman ρ matters more than RMSE for
dispatch quality — the LP only needs the *ordering* of prices to be right.

**Known limitations:** tree-based models cannot extrapolate beyond price ranges seen in
training; electricity price forecasting is inherently noisy; and the model improves dispatch
quality on average without eliminating error on individual days.

## Sensitivity

### Cycling wear cost

Battery degradation is a real operating cost, but modelling it precisely needs a full
electrochemical model and site-specific data. A flat **£/MWh cycled** figure is used as a
financial proxy, consistent with industry practice. The NESO/Modo consensus for modern
Li-ion sits near **£${BASE_CYCLING}/MWh**, with a plausible range from under £1/MWh to
£8–10/MWh on aggressive cycling.

```js
display(summary && summary.mwhCycled > 0 ? Inputs.table(
  [0, 1, 2, 3, 5, 7.5, 10].map((c) => {
    const net = summary.gross - summary.mwhCycled * c;
    return {
      "£/MWh cycled": c.toFixed(2),
      "Total net revenue": gbp(net),
      "£k / MW / yr": summary.years > 0 && powerMw > 0
        ? (net / summary.years / powerMw / 1e3).toFixed(1) : "—",
      "": c === BASE_CYCLING ? "← base case" : "",
    };
  }), {rows: 8}
) : html`<i>Enable wholesale arbitrage to see cycling sensitivity — with no arbitrage dispatch there is no cycling.</i>`);
```

```js
display(summary && summary.mwhCycled > 0 ? html`<div class="muted">
Gross revenue is held constant; only the cycling deduction changes. Total cycled across
this selection: ${d3.format(",.0f")(summary.mwhCycled)} MWh
(${d3.format(",.0f")(summary.mwhCycled / summary.years / powerMw)} MWh/MW/yr annualised).
</div>` : html``);
```

### Service mix

How the revenue stack changes depending on which markets the asset participates in.

```js
const mixRows = [
  ["FR only (no arbitrage)", true, false],
  ["Arbitrage only (no FR)", false, true],
  ["Full stack", true, true],
].map(([label, withFr, withArb]) => {
  const rows = monthly.map((d) => {
    const r = {month_dt: d.month_dt};
    for (const s of ALL_SERVICES) r[`${s}_rev`] = withFr ? d[`${s}_rev`] : 0;
    r.imbalance_revenue_gbp = withArb ? d.imbalance_revenue_gbp : 0;
    r.cycling_cost_gbp = withArb ? d.cycling_cost_gbp : 0;
    r.mwh_cycled = withArb ? d.mwh_cycled : 0;
    return r;
  });
  const s = summarise(rows, powerMw);
  return s ? {
    Scenario: label,
    "Total net revenue": gbp(s.net),
    "£k / MW / yr": (s.perMw / 1e3).toFixed(1),
    "Top stream": SERVICE_LABELS[s.top] ?? s.top,
  } : null;
}).filter(Boolean);

display(Inputs.table(mixRows, {rows: 4, width: {Scenario: 200}}));
```

Arbitrage-only removes all FR availability fees; cycling cost is zeroed in FR-only mode,
since in this model cycling is incurred only through arbitrage dispatch.
